!- Linux Line endings 

Version,
    8.6.0.001;                !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Building,                 !- Name
    0.0,                      !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    MinimalShadowing,         !- Solar Distribution
    7,                        !- Maximum Number of Warmup Days
    3;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    60,                       !- Calculation Frequency
    1500,                     !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    SimpleCombined;           !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    Simple;                   !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000.0,                   !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000.0;                   !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    1.0,                      !- Temperature Capacity Multiplier
    1.0,                      !- Humidity Capacity Multiplier
    1.0,                      !- Carbon Dioxide Capacity Multiplier
    1.0;                      !- Generic Contaminant Capacity Multiplier

Timestep,
    2;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    30,                       !- Minimum System Timestep
    3;                        !- Maximum HVAC Iterations

Site:Location,
    Tour Montreau (01-01:31-12)  (01-01:31-12),    !- Name
    48.77,                    !- Latitude
    2.0,                      !- Longitude
    1.0,                      !- Time Zone
    168.0;                    !- Elevation

SizingPeriod:DesignDay,
    Winter Design Day in Tour Montreau (01-01:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -4.6,                     !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -4.6,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99323.0,                  !- Barometric Pressure
    8.4,                      !- Wind Speed
    0.0,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

RunPeriod,
    Tour Montreau (01-01:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    UseWeatherFile,           !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    1;                        !- Number of Times Runperiod to be Repeated

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18.0,                     !- January Ground Temperature
    18.0,                     !- February Ground Temperature
    18.0,                     !- March Ground Temperature
    18.0,                     !- April Ground Temperature
    18.0,                     !- May Ground Temperature
    18.0,                     !- June Ground Temperature
    18.0,                     !- July Ground Temperature
    18.0,                     !- August Ground Temperature
    18.0,                     !- September Ground Temperature
    18.0,                     !- October Ground Temperature
    18.0,                     !- November Ground Temperature
    18.0;                     !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    3.98,                     !- January Ground Temperature
    5.32,                     !- February Ground Temperature
    7.94,                     !- March Ground Temperature
    10.41,                    !- April Ground Temperature
    15.09,                    !- May Ground Temperature
    17.56,                    !- June Ground Temperature
    18.24,                    !- July Ground Temperature
    16.99,                    !- August Ground Temperature
    14.1,                     !- September Ground Temperature
    10.5,                     !- October Ground Temperature
    6.96,                     !- November Ground Temperature
    4.62;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14.0,                     !- January Surface Ground Temperature
    14.0,                     !- February Surface Ground Temperature
    14.0,                     !- March Surface Ground Temperature
    14.0,                     !- April Surface Ground Temperature
    14.0,                     !- May Surface Ground Temperature
    14.0,                     !- June Surface Ground Temperature
    14.0,                     !- July Surface Ground Temperature
    14.0,                     !- August Surface Ground Temperature
    14.0,                     !- September Surface Ground Temperature
    14.0,                     !- October Surface Ground Temperature
    14.0,                     !- November Surface Ground Temperature
    14.0;                     !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14.0,                     !- January Deep Ground Temperature
    14.0,                     !- February Deep Ground Temperature
    14.0,                     !- March Deep Ground Temperature
    14.0,                     !- April Deep Ground Temperature
    14.0,                     !- May Deep Ground Temperature
    14.0,                     !- June Deep Ground Temperature
    14.0,                     !- July Deep Ground Temperature
    14.0,                     !- August Deep Ground Temperature
    14.0,                     !- September Deep Ground Temperature
    14.0,                     !- October Deep Ground Temperature
    14.0,                     !- November Deep Ground Temperature
    14.0;                     !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2.0,                      !- Ground Reflected Solar Modifier
    2.0;                      !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60.0,                    !- Lower Limit Value
    200.0,                    !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0,                      !- Hour 1
    0.0,                      !- Hour 2
    0.0,                      !- Hour 3
    0.0,                      !- Hour 4
    0.0,                      !- Hour 5
    0.0,                      !- Hour 6
    0.0,                      !- Hour 7
    0.0,                      !- Hour 8
    0.0,                      !- Hour 9
    0.0,                      !- Hour 10
    0.0,                      !- Hour 11
    0.0,                      !- Hour 12
    0.0,                      !- Hour 13
    0.0,                      !- Hour 14
    0.0,                      !- Hour 15
    0.0,                      !- Hour 16
    0.0,                      !- Hour 17
    0.0,                      !- Hour 18
    0.0,                      !- Hour 19
    0.0,                      !- Hour 20
    0.0,                      !- Hour 21
    0.0,                      !- Hour 22
    0.0,                      !- Hour 23
    0.0;                      !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50.0,                     !- Hour 1
    50.0,                     !- Hour 2
    50.0,                     !- Hour 3
    50.0,                     !- Hour 4
    50.0,                     !- Hour 5
    50.0,                     !- Hour 6
    50.0,                     !- Hour 7
    50.0,                     !- Hour 8
    50.0,                     !- Hour 9
    50.0,                     !- Hour 10
    50.0,                     !- Hour 11
    50.0,                     !- Hour 12
    50.0,                     !- Hour 13
    50.0,                     !- Hour 14
    50.0,                     !- Hour 15
    50.0,                     !- Hour 16
    50.0,                     !- Hour 17
    50.0,                     !- Hour 18
    50.0,                     !- Hour 19
    50.0,                     !- Hour 20
    50.0,                     !- Hour 21
    50.0,                     !- Hour 22
    50.0,                     !- Hour 23
    50.0;                     !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0,                      !- Hour 1
    0.0,                      !- Hour 2
    0.0,                      !- Hour 3
    0.0,                      !- Hour 4
    0.0,                      !- Hour 5
    0.0,                      !- Hour 6
    0.0,                      !- Hour 7
    0.0,                      !- Hour 8
    0.0,                      !- Hour 9
    0.0,                      !- Hour 10
    0.0,                      !- Hour 11
    0.0,                      !- Hour 12
    0.0,                      !- Hour 13
    0.0,                      !- Hour 14
    0.0,                      !- Hour 15
    0.0,                      !- Hour 16
    0.0,                      !- Hour 17
    0.0,                      !- Hour 18
    0.0,                      !- Hour 19
    0.0,                      !- Hour 20
    0.0,                      !- Hour 21
    0.0,                      !- Hour 22
    0.0,                      !- Hour 23
    0.0;                      !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4.0,                      !- Hour 1
    4.0,                      !- Hour 2
    4.0,                      !- Hour 3
    4.0,                      !- Hour 4
    4.0,                      !- Hour 5
    4.0,                      !- Hour 6
    4.0,                      !- Hour 7
    4.0,                      !- Hour 8
    4.0,                      !- Hour 9
    4.0,                      !- Hour 10
    4.0,                      !- Hour 11
    4.0,                      !- Hour 12
    4.0,                      !- Hour 13
    4.0,                      !- Hour 14
    4.0,                      !- Hour 15
    4.0,                      !- Hour 16
    4.0,                      !- Hour 17
    4.0,                      !- Hour 18
    4.0,                      !- Hour 19
    4.0,                      !- Hour 20
    4.0,                      !- Hour 21
    4.0,                      !- Hour 22
    4.0,                      !- Hour 23
    4.0;                      !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4.0,                      !- Hour 1
    4.0,                      !- Hour 2
    4.0,                      !- Hour 3
    4.0,                      !- Hour 4
    4.0,                      !- Hour 5
    4.0,                      !- Hour 6
    4.0,                      !- Hour 7
    4.0,                      !- Hour 8
    4.0,                      !- Hour 9
    4.0,                      !- Hour 10
    4.0,                      !- Hour 11
    4.0,                      !- Hour 12
    4.0,                      !- Hour 13
    4.0,                      !- Hour 14
    4.0,                      !- Hour 15
    4.0,                      !- Hour 16
    4.0,                      !- Hour 17
    4.0,                      !- Hour 18
    4.0,                      !- Hour 19
    4.0,                      !- Hour 20
    4.0,                      !- Hour 21
    4.0,                      !- Hour 22
    4.0,                      !- Hour 23
    4.0;                      !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2.0,                      !- Hour 1
    2.0,                      !- Hour 2
    2.0,                      !- Hour 3
    2.0,                      !- Hour 4
    2.0,                      !- Hour 5
    2.0,                      !- Hour 6
    2.0,                      !- Hour 7
    2.0,                      !- Hour 8
    2.0,                      !- Hour 9
    2.0,                      !- Hour 10
    2.0,                      !- Hour 11
    2.0,                      !- Hour 12
    2.0,                      !- Hour 13
    2.0,                      !- Hour 14
    2.0,                      !- Hour 15
    2.0,                      !- Hour 16
    2.0,                      !- Hour 17
    2.0,                      !- Hour 18
    2.0,                      !- Hour 19
    2.0,                      !- Hour 20
    2.0,                      !- Hour 21
    2.0,                      !- Hour 22
    2.0,                      !- Hour 23
    2.0;                      !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1.0,                      !- Hour 1
    1.0,                      !- Hour 2
    1.0,                      !- Hour 3
    1.0,                      !- Hour 4
    1.0,                      !- Hour 5
    1.0,                      !- Hour 6
    1.0,                      !- Hour 7
    1.0,                      !- Hour 8
    1.0,                      !- Hour 9
    1.0,                      !- Hour 10
    1.0,                      !- Hour 11
    1.0,                      !- Hour 12
    1.0,                      !- Hour 13
    1.0,                      !- Hour 14
    1.0,                      !- Hour 15
    1.0,                      !- Hour 16
    1.0,                      !- Hour 17
    1.0,                      !- Hour 18
    1.0,                      !- Hour 19
    1.0,                      !- Hour 20
    1.0,                      !- Hour 21
    1.0,                      !- Hour 22
    1.0,                      !- Hour 23
    1.0;                      !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    AirVelocitySchedule,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .137;                     !- Field 4

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Office_OpenOff_Occ,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0.75,                     !- Field 12
    Until: 17:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Office_OpenOff_Equip,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05394,                  !- Field 4
    Until: 20:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.05394,                  !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0.05394,                  !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0.05394,                  !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Office_OpenOff_Light,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Activity Schedule 2456,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 2456,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Bloc1:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Bloc1:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 2541,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 2541,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Bloc1:Zone16,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Bloc1:Zone16,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 2571,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 2571,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Bloc1:Zone13,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Bloc1:Zone13,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 2604,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 2604,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Bloc1:Zone15,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Bloc1:Zone15,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 2629,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 2629,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Bloc1:Zone20,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Bloc1:Zone20,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 2735,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 2735,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Bloc11:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Bloc11:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 2841,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 2841,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Bloc11:Zone14,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Bloc11:Zone14,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 2850,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 2850,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Bloc11:Zone13,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Bloc11:Zone13,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 3957,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 3957,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Bloc111:Zone14,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Bloc111:Zone14,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 4236,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 4236,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Bloc112:Zone14,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Bloc112:Zone14,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 4409,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 4409,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Bloc113:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Bloc113:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 4459,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 4459,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Bloc113:Zone12,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Bloc113:Zone12,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 4515,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 4515,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Bloc113:Zone14,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Bloc113:Zone14,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 4524,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 4524,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Bloc113:Zone13,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Bloc113:Zone13,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 4557,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 4557,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Bloc113:Zone15,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Bloc113:Zone15,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Bloc1:Zone1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Bloc1:Zone1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Bloc1:Zone1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Bloc1:Zone1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Bloc1:Zone16 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Bloc1:Zone16 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Bloc1:Zone16 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Bloc1:Zone16 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Bloc1:Zone13 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Bloc1:Zone13 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Bloc1:Zone13 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Bloc1:Zone13 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Bloc1:Zone15 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Bloc1:Zone15 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Bloc1:Zone15 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Bloc1:Zone15 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Bloc1:Zone20 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Bloc1:Zone20 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Bloc1:Zone20 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Bloc1:Zone20 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Bloc11:Zone1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Bloc11:Zone1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Bloc11:Zone1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Bloc11:Zone1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Bloc11:Zone14 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Bloc11:Zone14 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Bloc11:Zone14 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Bloc11:Zone14 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Bloc11:Zone13 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Bloc11:Zone13 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Bloc11:Zone13 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Bloc11:Zone13 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Bloc111:Zone14 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Bloc111:Zone14 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Bloc111:Zone14 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Bloc111:Zone14 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Bloc112:Zone14 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Bloc112:Zone14 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Bloc112:Zone14 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Bloc112:Zone14 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Bloc113:Zone1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Bloc113:Zone1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Bloc113:Zone1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Bloc113:Zone1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Bloc113:Zone12 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Bloc113:Zone12 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Bloc113:Zone12 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Bloc113:Zone12 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Bloc113:Zone14 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Bloc113:Zone14 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Bloc113:Zone14 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Bloc113:Zone14 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Bloc113:Zone13 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Bloc113:Zone13 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Bloc113:Zone13 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Bloc113:Zone13 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Bloc113:Zone15 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Bloc113:Zone15 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Bloc113:Zone15 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Bloc113:Zone15 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Schedule Heating RT2012,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Monday Tuesday Thursday Friday SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 10:00,             !- Field 3
    19,                       !- Field 4
    Until: 18:00,             !- Field 5
    16,                       !- Field 6
    Until: 24:00,             !- Field 7
    19,                       !- Field 8
    For: Wednesday,           !- Field 9
    Until: 10:00,             !- Field 10
    19,                       !- Field 11
    Until: 14:00,             !- Field 12
    16,                       !- Field 13
    Until: 24:00,             !- Field 14
    19,                       !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    19,                       !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    -50;                      !- Field 21

Schedule:Compact,
    Schedule Cooling RT2012,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Monday Tuesday Thursday Friday SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 10:00,             !- Field 3
    28,                       !- Field 4
    Until: 18:00,             !- Field 5
    30,                       !- Field 6
    Until: 24:00,             !- Field 7
    28,                       !- Field 8
    For: Wednesday,           !- Field 9
    Until: 10:00,             !- Field 10
    28,                       !- Field 11
    Until: 14:00,             !- Field 12
    30,                       !- Field 13
    Until: 24:00,             !- Field 14
    28,                       !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    28,                       !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    100;                      !- Field 21

Schedule:Compact,
    Schedule Electrodom RT2012,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Monday Tuesday Thursday Friday SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 18:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 22:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0.2,                      !- Field 12
    For: Wednesday,           !- Field 13
    Until: 06:00,             !- Field 14
    0.2,                      !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 14:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 22:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0.2,                      !- Field 23
    For: Weekends,            !- Field 24
    Until: 06:00,             !- Field 25
    0.2,                      !- Field 26
    Until: 22:00,             !- Field 27
    1,                        !- Field 28
    Until: 24:00,             !- Field 29
    0.2,                      !- Field 30
    For: AllOtherDays,        !- Field 31
    Until: 24:00,             !- Field 32
    0.2;                      !- Field 33

Schedule:Compact,
    Schedule Occ IGC RT2012,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Monday Tuesday Thursday Friday SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 10:00,             !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    0,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: Wednesday,           !- Field 9
    Until: 10:00,             !- Field 10
    1,                        !- Field 11
    Until: 14:00,             !- Field 12
    0,                        !- Field 13
    Until: 24:00,             !- Field 14
    1,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    1,                        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    0;                        !- Field 21

Schedule:Compact,
    Schedule Ligthing IGC,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 09:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 22:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 06:00,             !- Field 14
    0,                        !- Field 15
    Until: 08:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0.5,                      !- Field 19
    Until: 22:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: AllOtherDays,        !- Field 24
    Until: 24:00,             !- Field 25
    0;                        !- Field 26

Schedule:Compact,
    Schedule OccLounge IGC RT2012,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Monday Tuesday Thursday Friday SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 21:00,             !- Field 7
    0,                        !- Field 8
    Until: 22:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Wednesday,           !- Field 13
    Until: 08:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 14:00,             !- Field 18
    0,                        !- Field 19
    Until: 18:00,             !- Field 20
    1,                        !- Field 21
    Until: 21:00,             !- Field 22
    0,                        !- Field 23
    Until: 22:00,             !- Field 24
    1,                        !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Weekends,            !- Field 28
    Until: 09:00,             !- Field 29
    0,                        !- Field 30
    Until: 12:00,             !- Field 31
    1,                        !- Field 32
    Until: 13:00,             !- Field 33
    0,                        !- Field 34
    Until: 18:00,             !- Field 35
    1,                        !- Field 36
    Until: 21:00,             !- Field 37
    0,                        !- Field 38
    Until: 22:00,             !- Field 39
    1,                        !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    For: AllOtherDays,        !- Field 43
    Until: 24:00,             !- Field 44
    0;                        !- Field 45

Schedule:Compact,
    Schedule OccRoom IGC RT2012,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.7,                      !- Field 4
    Until: 07:00,             !- Field 5
    1,                        !- Field 6
    Until: 18:00,             !- Field 7
    0,                        !- Field 8
    Until: 20:00,             !- Field 9
    1,                        !- Field 10
    Until: 23:00,             !- Field 11
    0,                        !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Weekends,            !- Field 15
    Until: 08:00,             !- Field 16
    1,                        !- Field 17
    Until: 18:00,             !- Field 18
    0,                        !- Field 19
    Until: 20:00,             !- Field 20
    1,                        !- Field 21
    Until: 22:00,             !- Field 22
    0,                        !- Field 23
    Until: 24:00,             !- Field 24
    0.7,                      !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Schedule OccKitchen IGC,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    1,                        !- Field 6
    Until: 20:00,             !- Field 7
    0,                        !- Field 8
    Until: 21:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 08:00,             !- Field 14
    0,                        !- Field 15
    Until: 09:00,             !- Field 16
    1,                        !- Field 17
    Until: 12:00,             !- Field 18
    0,                        !- Field 19
    Until: 13:00,             !- Field 20
    1,                        !- Field 21
    Until: 20:00,             !- Field 22
    0,                        !- Field 23
    Until: 21:00,             !- Field 24
    1,                        !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: AllOtherDays,        !- Field 28
    Until: 24:00,             !- Field 29
    0;                        !- Field 30

Material,
    Urea Formaldehyde Foam_02393,    !- Name
    Rough,                    !- Roughness
    0.2393,                   !- Thickness
    0.04,                     !- Conductivity
    10.0,                     !- Density
    1400.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Cast Concrete_01,         !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.13,                     !- Conductivity
    2000.0,                   !- Density
    1000.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Floor/Roof Screed_007,    !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.41,                     !- Conductivity
    1200.0,                   !- Density
    840.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.73,                     !- Solar Absorptance
    0.73;                     !- Visible Absorptance

Material,
    Timber Flooring_003,      !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.14,                     !- Conductivity
    650.0,                    !- Density
    1200.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Cast Concrete (Dense)_01,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.4,                      !- Conductivity
    2100.0,                   !- Density
    840.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Plancher,                 !- Name
    Rough,                    !- Roughness
    0.25,                     !- Thickness
    1.4,                      !- Conductivity
    2100.0,                   !- Density
    840.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_0025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900.0,                    !- Density
    1000.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Cement/plaster/mortar - render synthetic resin exterior insulation_005,    !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.7,                      !- Conductivity
    1100.0,                   !- Density
    900.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Glass fibre/wool - fibre slab_015,    !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thickness
    0.035,                    !- Conductivity
    25.0,                     !- Density
    1000.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    7_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    8_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0;                      !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    38,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.74,                     !- Solar Transmittance at Normal Incidence
    0.09,                     !- Front Side Solar Reflectance at Normal Incidence
    0.1,                      !- Back Side Solar Reflectance at Normal Incidence
    0.82,                     !- Visible Transmittance at Normal Incidence
    0.11,                     !- Front Side Visible Reflectance at Normal Incidence
    0.12,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.2,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0;                      !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1002,                     !- Name
    Air,                      !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1002,      !- Name
    Air,                      !- Gas Type
    0.0065;                   !- Thickness

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Name
    Urea Formaldehyde Foam_02393,    !- Outside Layer
    Cast Concrete_01,         !- Layer 2
    Floor/Roof Screed_007,    !- Layer 3
    Timber Flooring_003;      !- Layer 4

Construction,
    Meilleure pratique Plancher bas sur terrain Poids moyen_Rev,    !- Name
    Timber Flooring_003,      !- Outside Layer
    Floor/Roof Screed_007,    !- Layer 2
    Cast Concrete_01,         !- Layer 3
    Urea Formaldehyde Foam_02393;    !- Layer 4

Construction,
    Projet de plancher interne_Reversed,    !- Name
    Cast Concrete (Dense)_01;    !- Outside Layer

Construction,
    Projet de plancher interne_Reversed_Rev,    !- Name
    Cast Concrete (Dense)_01;    !- Outside Layer

Construction,
    MurMontreau,              !- Name
    Plancher;                 !- Outside Layer

Construction,
    MurMontreau_Rev,          !- Name
    Plancher;                 !- Outside Layer

Construction,
    Projet de cloison,        !- Name
    Gypsum Plasterboard_0025,    !- Outside Layer
    7_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_0025;    !- Layer 3

Construction,
    Projet de cloison_Rev,    !- Name
    Gypsum Plasterboard_0025,    !- Outside Layer
    7_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_0025;    !- Layer 3

Construction,
    Toit,                     !- Name
    Cement/plaster/mortar - render synthetic resin exterior insulation_005,    !- Outside Layer
    Glass fibre/wool - fibre slab_015;    !- Layer 2

Construction,
    Toit_Rev,                 !- Name
    Glass fibre/wool - fibre slab_015,    !- Outside Layer
    Cement/plaster/mortar - render synthetic resin exterior insulation_005;    !- Layer 2

Construction,
    1001,                     !- Name
    38,                       !- Outside Layer
    1002,                     !- Layer 2
    2;                        !- Layer 3

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Bloc1:Zone1,              !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    263.0726,                 !- Volume
    75.1636,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Bloc1:Zone16,             !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    367.0925,                 !- Volume
    107.337,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Bloc1:Zone13,             !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    4.6504,                   !- Volume
    1.3287,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Bloc1:Zone15,             !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    238.8309,                 !- Volume
    68.2374,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Bloc1:Zone20,             !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    13.9447,                  !- Volume
    3.9842,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Bloc11:Zone1,             !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    766.6686,                 !- Volume
    225.4908,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Bloc11:Zone14,            !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    30.7897,                  !- Volume
    9.0558,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Bloc11:Zone13,            !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    657.8438,                 !- Volume
    193.4835,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Bloc111:Zone14,           !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    30.7897,                  !- Volume
    9.0558,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Bloc112:Zone14,           !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    30.7897,                  !- Volume
    9.0558,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Bloc113:Zone1,            !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    195.5992,                 !- Volume
    57.5292,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Bloc113:Zone12,           !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    59.957,                   !- Volume
    17.6344,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Bloc113:Zone14,           !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    30.7897,                  !- Volume
    9.0558,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Bloc113:Zone13,           !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    4.5176,                   !- Volume
    1.3287,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Bloc113:Zone15,           !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    214.7637,                 !- Volume
    63.1658,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Bloc1:Zone1_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    14.4108539415,            !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.5208539415,            !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.5208539415,            !- Vertex 3 Xcoordinate
    15.3605515108,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    14.4108539415,            !- Vertex 4 Xcoordinate
    15.3605515108,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Floor_0_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    11.52085394,              !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    14.41085394,              !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    14.41085394,              !- Vertex 3 Xcoordinate
    15.36055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    11.52085394,              !- Vertex 4 Xcoordinate
    15.36055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Floor_0_0_10000,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    14.41085394,              !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    11.52085394,              !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    11.52085394,              !- Vertex 3 Xcoordinate
    15.36055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.41085394,              !- Vertex 4 Xcoordinate
    15.36055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    MurMontreau,              !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    14.4108539415,            !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    14.4108539415,            !- Vertex 2 Xcoordinate
    15.3605515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    14.4108539415,            !- Vertex 3 Xcoordinate
    15.3605515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.4108539415,            !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    MurMontreau,              !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    14.4108539415,            !- Vertex 1 Xcoordinate
    15.3605515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.5208539415,            !- Vertex 2 Xcoordinate
    15.3605515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.5208539415,            !- Vertex 3 Xcoordinate
    15.3605515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.4108539415,            !- Vertex 4 Xcoordinate
    15.3605515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_2_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    11.5208539415,            !- Vertex 1 Xcoordinate
    15.36055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.5208539415,            !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.5208539415,            !- Vertex 3 Xcoordinate
    11.95055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    11.5208539415,            !- Vertex 4 Xcoordinate
    15.36055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_2_0_10001,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    11.5208539415,            !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.5208539415,            !- Vertex 2 Xcoordinate
    15.36055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.5208539415,            !- Vertex 3 Xcoordinate
    15.36055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    11.5208539415,            !- Vertex 4 Xcoordinate
    11.95055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_3_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    11.52085394,              !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    12.90085394,              !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    12.90085394,              !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    11.52085394,              !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_3_0_10002,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    12.90085394,              !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.52085394,              !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.52085394,              !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    12.90085394,              !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    MurMontreau,              !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    12.9008539415,            !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    14.4108539415,            !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    14.4108539415,            !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    12.9008539415,            !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone3_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    11.5208539415,            !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    10.5908539415,            !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    10.5908539415,            !- Vertex 3 Xcoordinate
    13.5905515108,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.5208539415,            !- Vertex 4 Xcoordinate
    13.5905515108,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone3_GroundFloor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    11.5208539415,            !- Vertex 1 Xcoordinate
    13.5905515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.5908539415,             !- Vertex 2 Xcoordinate
    13.5905515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.5908539415,             !- Vertex 3 Xcoordinate
    15.3605515108,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.5208539415,            !- Vertex 4 Xcoordinate
    15.3605515108,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone3_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Floor_0_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    9.59085394,               !- Vertex 1 Xcoordinate
    13.59055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    10.59085394,              !- Vertex 2 Xcoordinate
    13.59055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    10.59085394,              !- Vertex 3 Xcoordinate
    15.36055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    9.59085394,               !- Vertex 4 Xcoordinate
    15.36055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Floor_0_0_10003,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone3_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    10.59085394,              !- Vertex 1 Xcoordinate
    13.59055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    9.59085394,               !- Vertex 2 Xcoordinate
    13.59055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    9.59085394,               !- Vertex 3 Xcoordinate
    15.36055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.59085394,              !- Vertex 4 Xcoordinate
    15.36055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone3_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Floor_0_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    10.59085394,              !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    11.52085394,              !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    11.52085394,              !- Vertex 3 Xcoordinate
    15.36055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.59085394,              !- Vertex 4 Xcoordinate
    15.36055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Floor_0_0_10004,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone3_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    11.52085394,              !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    10.59085394,              !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    10.59085394,              !- Vertex 3 Xcoordinate
    15.36055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    11.52085394,              !- Vertex 4 Xcoordinate
    15.36055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone3_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    MurMontreau,              !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    11.5208539415,            !- Vertex 1 Xcoordinate
    15.3605515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.5908539415,             !- Vertex 2 Xcoordinate
    15.3605515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.5908539415,             !- Vertex 3 Xcoordinate
    15.3605515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    11.5208539415,            !- Vertex 4 Xcoordinate
    15.3605515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone3_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_2_0_10005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    9.5908539415,             !- Vertex 1 Xcoordinate
    15.36055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.5908539415,             !- Vertex 2 Xcoordinate
    13.59055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.5908539415,             !- Vertex 3 Xcoordinate
    13.59055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    9.5908539415,             !- Vertex 4 Xcoordinate
    15.36055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_2_0_10005,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone3_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    9.5908539415,             !- Vertex 1 Xcoordinate
    13.59055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.5908539415,             !- Vertex 2 Xcoordinate
    15.36055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.5908539415,             !- Vertex 3 Xcoordinate
    15.36055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    9.5908539415,             !- Vertex 4 Xcoordinate
    13.59055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone3_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_3_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    9.59085394,               !- Vertex 1 Xcoordinate
    13.5905515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    10.59085394,              !- Vertex 2 Xcoordinate
    13.5905515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    10.59085394,              !- Vertex 3 Xcoordinate
    13.5905515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    9.59085394,               !- Vertex 4 Xcoordinate
    13.5905515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_3_0_10006,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone3_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    10.59085394,              !- Vertex 1 Xcoordinate
    13.5905515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.59085394,               !- Vertex 2 Xcoordinate
    13.5905515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.59085394,               !- Vertex 3 Xcoordinate
    13.5905515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.59085394,              !- Vertex 4 Xcoordinate
    13.5905515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone3_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_2_0_10007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    10.5908539415,            !- Vertex 1 Xcoordinate
    13.59055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    10.5908539415,            !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    10.5908539415,            !- Vertex 3 Xcoordinate
    11.95055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.5908539415,            !- Vertex 4 Xcoordinate
    13.59055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_2_0_10007,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone3_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    10.5908539415,            !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    10.5908539415,            !- Vertex 2 Xcoordinate
    13.59055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    10.5908539415,            !- Vertex 3 Xcoordinate
    13.59055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.5908539415,            !- Vertex 4 Xcoordinate
    11.95055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone3_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_4_0_10008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    10.59085394,              !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.52085394,              !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.52085394,              !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.59085394,              !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_4_0_10008,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone3_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    11.52085394,              !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    10.59085394,              !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    10.59085394,              !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    11.52085394,              !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone4_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    10.5908539415,            !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.5908539415,             !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.5908539415,             !- Vertex 3 Xcoordinate
    13.5905515108,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    10.5908539415,            !- Vertex 4 Xcoordinate
    13.5905515108,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone4_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Floor_0_0_10009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    9.59085394,               !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    10.59085394,              !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    10.59085394,              !- Vertex 3 Xcoordinate
    13.59055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    9.59085394,               !- Vertex 4 Xcoordinate
    13.59055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Floor_0_0_10009,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone4_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    10.59085394,              !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    9.59085394,               !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    9.59085394,               !- Vertex 3 Xcoordinate
    13.59055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.59085394,              !- Vertex 4 Xcoordinate
    13.59055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone4_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_6_0_10010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    9.5908539415,             !- Vertex 1 Xcoordinate
    13.59055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.5908539415,             !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.5908539415,             !- Vertex 3 Xcoordinate
    11.95055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    9.5908539415,             !- Vertex 4 Xcoordinate
    13.59055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_6_0_10010,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone4_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    9.5908539415,             !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.5908539415,             !- Vertex 2 Xcoordinate
    13.59055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.5908539415,             !- Vertex 3 Xcoordinate
    13.59055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    9.5908539415,             !- Vertex 4 Xcoordinate
    11.95055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone4_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_5_0_10011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    9.59085394,               !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    10.59085394,              !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    10.59085394,              !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    9.59085394,               !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_5_0_10011,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone4_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    10.59085394,              !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.59085394,               !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.59085394,               !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.59085394,              !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone5_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    9.5908539415,             !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.2308539415,             !- Vertex 3 Xcoordinate
    15.3605515108,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.5908539415,             !- Vertex 4 Xcoordinate
    15.3605515108,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone5_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Floor_0_0_10012,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    9.59085394,               !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    9.59085394,               !- Vertex 3 Xcoordinate
    15.36055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.23085394,               !- Vertex 4 Xcoordinate
    15.36055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Floor_0_0_10012,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone5_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    9.59085394,               !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.23085394,               !- Vertex 3 Xcoordinate
    15.36055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    9.59085394,               !- Vertex 4 Xcoordinate
    15.36055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone5_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    MurMontreau,              !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    9.5908539415,             !- Vertex 1 Xcoordinate
    15.3605515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.2308539415,             !- Vertex 2 Xcoordinate
    15.3605515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.2308539415,             !- Vertex 3 Xcoordinate
    15.3605515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    9.5908539415,             !- Vertex 4 Xcoordinate
    15.3605515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone5_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_2_0_10013,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.2308539415,             !- Vertex 1 Xcoordinate
    15.3605515132,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    11.9505515092,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    11.9505515092,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.2308539415,             !- Vertex 4 Xcoordinate
    15.3605515132,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_2_0_10013,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone5_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    11.9505515092,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.2308539415,             !- Vertex 2 Xcoordinate
    15.3605515132,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.2308539415,             !- Vertex 3 Xcoordinate
    15.3605515132,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    11.9505515092,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone5_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_6_0_10014,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.59085394,               !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.59085394,               !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_6_0_10014,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone5_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    9.59085394,               !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    9.59085394,               !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone6_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.8208539415,             !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.8208539415,             !- Vertex 3 Xcoordinate
    15.3605515108,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.2308539415,             !- Vertex 4 Xcoordinate
    15.3605515108,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone6_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Floor_0_0_10015,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.82085394,               !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.23085394,               !- Vertex 3 Xcoordinate
    15.36055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.82085394,               !- Vertex 4 Xcoordinate
    15.36055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Floor_0_0_10015,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone6_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.82085394,               !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    4.82085394,               !- Vertex 3 Xcoordinate
    15.36055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.23085394,               !- Vertex 4 Xcoordinate
    15.36055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone6_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    MurMontreau,              !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.2308539415,             !- Vertex 1 Xcoordinate
    15.3605515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.8208539415,             !- Vertex 2 Xcoordinate
    15.3605515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.8208539415,             !- Vertex 3 Xcoordinate
    15.3605515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.2308539415,             !- Vertex 4 Xcoordinate
    15.3605515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone6_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_2_0_10016,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8208539415,             !- Vertex 1 Xcoordinate
    15.36055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.8208539415,             !- Vertex 2 Xcoordinate
    13.65555151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.8208539415,             !- Vertex 3 Xcoordinate
    13.65555151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.8208539415,             !- Vertex 4 Xcoordinate
    15.36055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_2_0_10016,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone6_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8208539415,             !- Vertex 1 Xcoordinate
    13.65555151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.8208539415,             !- Vertex 2 Xcoordinate
    15.36055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.8208539415,             !- Vertex 3 Xcoordinate
    15.36055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.8208539415,             !- Vertex 4 Xcoordinate
    13.65555151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone6_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_2_0_10017,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8208539415,             !- Vertex 1 Xcoordinate
    13.65555151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.8208539415,             !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.8208539415,             !- Vertex 3 Xcoordinate
    11.95055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.8208539415,             !- Vertex 4 Xcoordinate
    13.65555151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_2_0_10017,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone6_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8208539415,             !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.8208539415,             !- Vertex 2 Xcoordinate
    13.65555151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.8208539415,             !- Vertex 3 Xcoordinate
    13.65555151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.8208539415,             !- Vertex 4 Xcoordinate
    11.95055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone6_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_3_0_10018,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.82085394,               !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.82085394,               !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_3_0_10018,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone6_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.82085394,               !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.82085394,               !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone10_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8208539415,             !- Vertex 1 Xcoordinate
    10.2305515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0508539415,             !- Vertex 2 Xcoordinate
    10.2305515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0508539415,             !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.8208539415,             !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone10_GroundFloor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.1508539415,             !- Vertex 1 Xcoordinate
    8.5505515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0508539415,             !- Vertex 2 Xcoordinate
    8.5505515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0508539415,             !- Vertex 3 Xcoordinate
    10.2305515108,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.1508539415,             !- Vertex 4 Xcoordinate
    10.2305515108,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone10_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Floor_0_0_10019,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.82085394,               !- Vertex 1 Xcoordinate
    8.55055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    5.15085394,               !- Vertex 2 Xcoordinate
    8.55055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    5.15085394,               !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.82085394,               !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Floor_0_0_10019,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone10_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.15085394,               !- Vertex 1 Xcoordinate
    8.55055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.82085394,               !- Vertex 2 Xcoordinate
    8.55055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    4.82085394,               !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.15085394,               !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone10_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Floor_0_0_10020,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.05085394,               !- Vertex 1 Xcoordinate
    8.55055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.82085394,               !- Vertex 2 Xcoordinate
    8.55055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    4.82085394,               !- Vertex 3 Xcoordinate
    11.95055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    0.05085394,               !- Vertex 4 Xcoordinate
    11.95055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Floor_0_0_10020,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone10_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.82085394,               !- Vertex 1 Xcoordinate
    8.55055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    0.05085394,               !- Vertex 2 Xcoordinate
    8.55055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    0.05085394,               !- Vertex 3 Xcoordinate
    11.95055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.82085394,               !- Vertex 4 Xcoordinate
    11.95055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone10_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_4_0_10021,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8208539415,             !- Vertex 1 Xcoordinate
    10.23055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.8208539415,             !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.8208539415,             !- Vertex 3 Xcoordinate
    11.95055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.8208539415,             !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_4_0_10021,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone10_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8208539415,             !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.8208539415,             !- Vertex 2 Xcoordinate
    10.23055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.8208539415,             !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.8208539415,             !- Vertex 4 Xcoordinate
    11.95055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone10_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_5_0_10022,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.82085394,               !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    3.83085394,               !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.83085394,               !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.82085394,               !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_5_0_10022,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone10_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    3.83085394,               !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.82085394,               !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.82085394,               !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.83085394,               !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone10_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_5_0_10023,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    3.83085394,               !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    2.91085394,               !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.91085394,               !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.83085394,               !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_5_0_10023,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone10_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    2.91085394,               !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    3.83085394,               !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.83085394,               !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.91085394,               !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone10_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_5_0_10024,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    2.91085394,               !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.05085394,               !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.05085394,               !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.91085394,               !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_5_0_10024,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone10_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.05085394,               !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    2.91085394,               !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.91085394,               !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    0.05085394,               !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone10_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    MurMontreau,              !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.0508539415,             !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0508539415,             !- Vertex 2 Xcoordinate
    8.5505515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0508539415,             !- Vertex 3 Xcoordinate
    8.5505515108,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    0.0508539415,             !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone10_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Partition_5_0_10025,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.05085394,               !- Vertex 1 Xcoordinate
    8.5505515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.15085394,               !- Vertex 2 Xcoordinate
    8.5505515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.15085394,               !- Vertex 3 Xcoordinate
    8.5505515108,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    0.05085394,               !- Vertex 4 Xcoordinate
    8.5505515108,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Partition_5_0_10025,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone10_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.15085394,               !- Vertex 1 Xcoordinate
    8.5505515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.05085394,               !- Vertex 2 Xcoordinate
    8.5505515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.05085394,               !- Vertex 3 Xcoordinate
    8.5505515108,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.15085394,               !- Vertex 4 Xcoordinate
    8.5505515108,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone10_Partition_8_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Partition_4_0_10026,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.1508539415,             !- Vertex 1 Xcoordinate
    8.55055151,               !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.1508539415,             !- Vertex 2 Xcoordinate
    10.23055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.1508539415,             !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.1508539415,             !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Partition_4_0_10026,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone10_Partition_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.1508539415,             !- Vertex 1 Xcoordinate
    10.23055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.1508539415,             !- Vertex 2 Xcoordinate
    8.55055151,               !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.1508539415,             !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.1508539415,             !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone10_Partition_9_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_5_0_10027,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.15085394,               !- Vertex 1 Xcoordinate
    10.2305515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.82085394,               !- Vertex 2 Xcoordinate
    10.2305515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.82085394,               !- Vertex 3 Xcoordinate
    10.2305515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.15085394,               !- Vertex 4 Xcoordinate
    10.2305515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_5_0_10027,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone10_Partition_9_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.82085394,               !- Vertex 1 Xcoordinate
    10.2305515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.15085394,               !- Vertex 2 Xcoordinate
    10.2305515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.15085394,               !- Vertex 3 Xcoordinate
    10.2305515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.82085394,               !- Vertex 4 Xcoordinate
    10.2305515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone11_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    10.2305515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.8208539415,             !- Vertex 2 Xcoordinate
    10.2305515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.8208539415,             !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone11_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Floor_0_0_10028,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.82085394,               !- Vertex 1 Xcoordinate
    10.23055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    10.23055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    11.95055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.82085394,               !- Vertex 4 Xcoordinate
    11.95055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Floor_0_0_10028,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone11_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    10.23055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.82085394,               !- Vertex 2 Xcoordinate
    10.23055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    4.82085394,               !- Vertex 3 Xcoordinate
    11.95055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    11.95055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone11_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_7_0_10029,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    10.23055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    11.95055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_7_0_10029,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone11_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    10.23055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    11.95055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone11_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Partition_3_0_10030,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.15085394,               !- Vertex 1 Xcoordinate
    10.2305515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    10.2305515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    10.2305515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.15085394,               !- Vertex 4 Xcoordinate
    10.2305515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Partition_3_0_10030,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone11_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    10.2305515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.15085394,               !- Vertex 2 Xcoordinate
    10.2305515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.15085394,               !- Vertex 3 Xcoordinate
    10.2305515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    10.2305515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone12_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    12.9008539415,            !- Vertex 1 Xcoordinate
    8.4605515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    8.4605515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    12.9008539415,            !- Vertex 4 Xcoordinate
    11.9505515108,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone12_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Floor_0_0_10031,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    8.46055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    12.90085394,              !- Vertex 2 Xcoordinate
    8.46055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    12.90085394,              !- Vertex 3 Xcoordinate
    11.95055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    11.95055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Floor_0_0_10031,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone12_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    12.90085394,              !- Vertex 1 Xcoordinate
    8.46055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    8.46055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    11.95055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    12.90085394,              !- Vertex 4 Xcoordinate
    11.95055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone12_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    MurMontreau,              !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    12.9008539415,            !- Vertex 1 Xcoordinate
    8.4605515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    12.9008539415,            !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    12.9008539415,            !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    12.9008539415,            !- Vertex 4 Xcoordinate
    8.4605515108,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone12_Partition_8_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Partition_2_0_10032,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    10.23055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    8.46055151,               !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    8.46055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Partition_2_0_10032,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone12_Partition_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    8.46055151,               !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    10.23055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    8.46055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone12_Partition_9_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_3_0_10033,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    8.4605515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    8.68085394,               !- Vertex 2 Xcoordinate
    8.4605515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    8.68085394,               !- Vertex 3 Xcoordinate
    8.4605515108,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    8.4605515108,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_3_0_10033,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone12_Partition_9_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    8.68085394,               !- Vertex 1 Xcoordinate
    8.4605515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    8.4605515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    8.4605515108,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    8.68085394,               !- Vertex 4 Xcoordinate
    8.4605515108,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone12_Partition_10_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone15_Partition_3_0_10034,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    8.68085394,               !- Vertex 1 Xcoordinate
    8.4605515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    12.90085394,              !- Vertex 2 Xcoordinate
    8.4605515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    12.90085394,              !- Vertex 3 Xcoordinate
    8.4605515108,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    8.68085394,               !- Vertex 4 Xcoordinate
    8.4605515108,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone15_Partition_3_0_10034,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone15,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone12_Partition_10_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    12.90085394,              !- Vertex 1 Xcoordinate
    8.4605515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    8.68085394,               !- Vertex 2 Xcoordinate
    8.4605515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    8.68085394,               !- Vertex 3 Xcoordinate
    8.4605515108,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    12.90085394,              !- Vertex 4 Xcoordinate
    8.4605515108,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone7_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8208539415,             !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    3.8308539415,             !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.8308539415,             !- Vertex 3 Xcoordinate
    13.6505515108,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.8208539415,             !- Vertex 4 Xcoordinate
    13.6555515108,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone7_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Floor_0_0_10035,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    3.83085394,               !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.82085394,               !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    4.82085394,               !- Vertex 3 Xcoordinate
    13.65555151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.83085394,               !- Vertex 4 Xcoordinate
    13.65055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Floor_0_0_10035,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone7_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.82085394,               !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    3.83085394,               !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    3.83085394,               !- Vertex 3 Xcoordinate
    13.65055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.82085394,               !- Vertex 4 Xcoordinate
    13.65555151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone7_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_7_0_10036,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8208539407,             !- Vertex 1 Xcoordinate
    13.6555515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    3.8308539369,             !- Vertex 2 Xcoordinate
    13.6505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.8308539369,             !- Vertex 3 Xcoordinate
    13.6505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.8208539407,             !- Vertex 4 Xcoordinate
    13.6555515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_7_0_10036,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone7_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    3.8308539369,             !- Vertex 1 Xcoordinate
    13.6505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.8208539407,             !- Vertex 2 Xcoordinate
    13.6555515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.8208539407,             !- Vertex 3 Xcoordinate
    13.6555515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.8308539369,             !- Vertex 4 Xcoordinate
    13.6505515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone7_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_6_0_10037,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    3.8308539415,             !- Vertex 1 Xcoordinate
    13.65055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    3.8308539415,             !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.8308539415,             !- Vertex 3 Xcoordinate
    11.95055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.8308539415,             !- Vertex 4 Xcoordinate
    13.65055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_6_0_10037,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone7_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    3.8308539415,             !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    3.8308539415,             !- Vertex 2 Xcoordinate
    13.65055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.8308539415,             !- Vertex 3 Xcoordinate
    13.65055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.8308539415,             !- Vertex 4 Xcoordinate
    11.95055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone8_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8208539415,             !- Vertex 1 Xcoordinate
    13.6555515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    3.8308539415,             !- Vertex 2 Xcoordinate
    13.6505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.8308539415,             !- Vertex 3 Xcoordinate
    15.3605515108,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.8208539415,             !- Vertex 4 Xcoordinate
    15.3605515108,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone8_GroundFloor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    3.8308539415,             !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    2.9108539415,             !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.9108539415,             !- Vertex 3 Xcoordinate
    15.3605515108,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.8308539415,             !- Vertex 4 Xcoordinate
    15.3605515108,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone8_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Floor_0_0_10038,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    2.910853942,              !- Vertex 1 Xcoordinate
    11.9505515136,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    3.8308539353,             !- Vertex 2 Xcoordinate
    11.9505515089,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    3.8308539362,             !- Vertex 3 Xcoordinate
    13.65055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.9108539407,             !- Vertex 4 Xcoordinate
    13.6459050454,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Floor_0_0_10038,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone8_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    3.8308539353,             !- Vertex 1 Xcoordinate
    11.9505515089,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    2.910853942,              !- Vertex 2 Xcoordinate
    11.9505515136,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    2.9108539407,             !- Vertex 3 Xcoordinate
    13.6459050454,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.8308539362,             !- Vertex 4 Xcoordinate
    13.65055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone8_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Floor_0_0_10039,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    2.9108539407,             !- Vertex 1 Xcoordinate
    13.6459050454,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.82085394,               !- Vertex 2 Xcoordinate
    13.65555151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    4.8208539387,             !- Vertex 3 Xcoordinate
    15.3605515148,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.9108539394,             !- Vertex 4 Xcoordinate
    15.3605515132,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Floor_0_0_10039,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone8_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.82085394,               !- Vertex 1 Xcoordinate
    13.65555151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    2.9108539407,             !- Vertex 2 Xcoordinate
    13.6459050454,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    2.9108539394,             !- Vertex 3 Xcoordinate
    15.3605515132,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.8208539387,             !- Vertex 4 Xcoordinate
    15.3605515148,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone8_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    MurMontreau,              !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8208539415,             !- Vertex 1 Xcoordinate
    15.3605515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    2.9108539415,             !- Vertex 2 Xcoordinate
    15.3605515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.9108539415,             !- Vertex 3 Xcoordinate
    15.3605515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.8208539415,             !- Vertex 4 Xcoordinate
    15.3605515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone8_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone1_Partition_2_0_10040,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    2.9108539415,             !- Vertex 1 Xcoordinate
    15.36055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    2.9108539415,             !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.9108539415,             !- Vertex 3 Xcoordinate
    11.95055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.9108539415,             !- Vertex 4 Xcoordinate
    15.36055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone1_Partition_2_0_10040,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone8_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    2.9108539415,             !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    2.9108539415,             !- Vertex 2 Xcoordinate
    15.36055151,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.9108539415,             !- Vertex 3 Xcoordinate
    15.36055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.9108539415,             !- Vertex 4 Xcoordinate
    11.95055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone9_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    2.9108539415,             !- Vertex 1 Xcoordinate
    11.9505515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0508539415,             !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0508539415,             !- Vertex 3 Xcoordinate
    15.3605515108,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.9108539415,             !- Vertex 4 Xcoordinate
    15.3605515108,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone9_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Floor_0_0_10041,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.05085394,               !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    2.91085394,               !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    2.91085394,               !- Vertex 3 Xcoordinate
    15.36055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    0.05085394,               !- Vertex 4 Xcoordinate
    15.36055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Floor_0_0_10041,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone9_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    2.91085394,               !- Vertex 1 Xcoordinate
    11.95055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    0.05085394,               !- Vertex 2 Xcoordinate
    11.95055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    0.05085394,               !- Vertex 3 Xcoordinate
    15.36055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.91085394,               !- Vertex 4 Xcoordinate
    15.36055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone9_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    MurMontreau,              !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    2.9108539415,             !- Vertex 1 Xcoordinate
    15.3605515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0508539415,             !- Vertex 2 Xcoordinate
    15.3605515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0508539415,             !- Vertex 3 Xcoordinate
    15.3605515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.9108539415,             !- Vertex 4 Xcoordinate
    15.3605515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone9_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    MurMontreau,              !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.0508539415,             !- Vertex 1 Xcoordinate
    15.3605515108,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0508539415,             !- Vertex 2 Xcoordinate
    11.9505515108,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0508539415,             !- Vertex 3 Xcoordinate
    11.9505515108,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    0.0508539415,             !- Vertex 4 Xcoordinate
    15.3605515108,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone2_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    8.6808539415,             !- Vertex 1 Xcoordinate
    7.1505515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    7.1505515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    8.4605515108,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    8.6808539415,             !- Vertex 4 Xcoordinate
    8.4605515108,             !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone2_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Floor_0_0_10042,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    7.15055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    8.68085394,               !- Vertex 2 Xcoordinate
    7.15055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    8.68085394,               !- Vertex 3 Xcoordinate
    8.46055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    8.46055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Floor_0_0_10042,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone2_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    8.68085394,               !- Vertex 1 Xcoordinate
    7.15055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    7.15055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    8.46055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    8.68085394,               !- Vertex 4 Xcoordinate
    8.46055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone2_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone15_Partition_4_0_10043,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    8.6808539415,             !- Vertex 1 Xcoordinate
    7.15055151,               !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    8.6808539415,             !- Vertex 2 Xcoordinate
    8.46055151,               !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    8.6808539415,             !- Vertex 3 Xcoordinate
    8.46055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    8.6808539415,             !- Vertex 4 Xcoordinate
    7.15055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone15_Partition_4_0_10043,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone15,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone2_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    8.6808539415,             !- Vertex 1 Xcoordinate
    8.46055151,               !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    8.6808539415,             !- Vertex 2 Xcoordinate
    7.15055151,               !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    8.6808539415,             !- Vertex 3 Xcoordinate
    7.15055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    8.6808539415,             !- Vertex 4 Xcoordinate
    8.46055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone2_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Partition_12_0_10044,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    8.46055151,               !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    7.15055151,               !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    7.15055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    8.46055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Partition_12_0_10044,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone2_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    7.15055151,               !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    8.46055151,               !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    8.46055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    7.15055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone2_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone13_Partition_3_0_10045,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    7.1505515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    8.68085394,               !- Vertex 2 Xcoordinate
    7.1505515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    8.68085394,               !- Vertex 3 Xcoordinate
    7.1505515108,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    7.1505515108,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone13_Partition_3_0_10045,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone13,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone2_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    8.68085394,               !- Vertex 1 Xcoordinate
    7.1505515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    7.1505515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    7.1505515108,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    8.68085394,               !- Vertex 4 Xcoordinate
    7.1505515108,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.1508539415,             !- Vertex 1 Xcoordinate
    4.3705515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.8008539415,             !- Vertex 2 Xcoordinate
    4.3705515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.8008539415,             !- Vertex 3 Xcoordinate
    6.2505515108,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.1508539415,             !- Vertex 4 Xcoordinate
    6.2505515108,             !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_GroundFloor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.1508539415,             !- Vertex 1 Xcoordinate
    6.2505515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0508539415,             !- Vertex 2 Xcoordinate
    6.2505515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0508539415,             !- Vertex 3 Xcoordinate
    8.5505515108,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.1508539415,             !- Vertex 4 Xcoordinate
    8.5505515108,             !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_GroundFloor_0_0_2,    !- Name
    Floor,                    !- Surface Type
    Meilleure pratique Plancher bas sur terrain Poids moyen,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    4.3705515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.1508539415,             !- Vertex 2 Xcoordinate
    4.3705515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.1508539415,             !- Vertex 3 Xcoordinate
    10.2305515108,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    10.2305515108,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Floor_0_0_10046,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.05085394,               !- Vertex 1 Xcoordinate
    6.25055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.80085394,               !- Vertex 2 Xcoordinate
    6.25055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    4.80085394,               !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    0.05085394,               !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Floor_0_0_10046,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.80085394,               !- Vertex 1 Xcoordinate
    6.25055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    0.05085394,               !- Vertex 2 Xcoordinate
    6.25055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    0.05085394,               !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.80085394,               !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Floor_0_0_10047,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.15085394,               !- Vertex 1 Xcoordinate
    8.55055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    8.55055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.15085394,               !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Floor_0_0_10047,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    8.55055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    5.15085394,               !- Vertex 2 Xcoordinate
    8.55055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    5.15085394,               !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Ceiling_1_0_2,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Floor_0_0_10048,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.80085394,               !- Vertex 1 Xcoordinate
    4.37055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    4.37055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.80085394,               !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Floor_0_0_10048,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Ceiling_1_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    4.37055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.80085394,               !- Vertex 2 Xcoordinate
    4.37055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    4.80085394,               !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    MurMontreau,              !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.0508539415,             !- Vertex 1 Xcoordinate
    8.5505515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0508539415,             !- Vertex 2 Xcoordinate
    6.2505515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0508539415,             !- Vertex 3 Xcoordinate
    6.2505515108,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    0.0508539415,             !- Vertex 4 Xcoordinate
    8.5505515108,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone15_Partition_3_0_10049,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.05085394,               !- Vertex 1 Xcoordinate
    6.2505515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.80085394,               !- Vertex 2 Xcoordinate
    6.2505515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.80085394,               !- Vertex 3 Xcoordinate
    6.2505515108,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    0.05085394,               !- Vertex 4 Xcoordinate
    6.2505515108,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone15_Partition_3_0_10049,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone15,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.80085394,               !- Vertex 1 Xcoordinate
    6.2505515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.05085394,               !- Vertex 2 Xcoordinate
    6.2505515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.05085394,               !- Vertex 3 Xcoordinate
    6.2505515108,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.80085394,               !- Vertex 4 Xcoordinate
    6.2505515108,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Partition_8_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone15_Partition_2_0_10050,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8008539415,             !- Vertex 1 Xcoordinate
    6.25055151,               !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.8008539415,             !- Vertex 2 Xcoordinate
    4.37055151,               !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.8008539415,             !- Vertex 3 Xcoordinate
    4.37055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.8008539415,             !- Vertex 4 Xcoordinate
    6.25055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone15_Partition_2_0_10050,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone15,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Partition_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8008539415,             !- Vertex 1 Xcoordinate
    4.37055151,               !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.8008539415,             !- Vertex 2 Xcoordinate
    6.25055151,               !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.8008539415,             !- Vertex 3 Xcoordinate
    6.25055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.8008539415,             !- Vertex 4 Xcoordinate
    4.37055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Partition_9_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone15_Partition_6_0_10051,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.80085394,               !- Vertex 1 Xcoordinate
    4.3705515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    4.3705515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    4.3705515108,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    4.80085394,               !- Vertex 4 Xcoordinate
    4.3705515108,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone15_Partition_6_0_10051,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone15,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Partition_9_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    4.3705515108,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.80085394,               !- Vertex 2 Xcoordinate
    4.3705515108,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.80085394,               !- Vertex 3 Xcoordinate
    4.3705515108,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    4.3705515108,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Partition_10_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone15_Partition_5_0_10052,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    4.37055151,               !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    5.92055151,               !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    5.92055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    4.37055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone15_Partition_5_0_10052,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone15,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Partition_10_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    5.92055151,               !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    4.37055151,               !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    4.37055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    5.92055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Partition_11_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone13_Partition_4_0_10053,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    5.92055151,               !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    7.15055151,               !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    7.15055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    5.92055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone13_Partition_4_0_10053,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc1:Zone13,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Partition_11_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    7.15055151,               !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    5.92055151,               !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    5.92055151,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    7.15055151,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone16_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Floor_0_0_10054,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.05085394,               !- Vertex 1 Xcoordinate
    6.25055151,               !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    4.80085394,               !- Vertex 2 Xcoordinate
    6.25055151,               !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    4.80085394,               !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    0.05085394,               !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Floor_0_0_10054,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone16_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.80085394,               !- Vertex 1 Xcoordinate
    6.25055151,               !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    0.05085394,               !- Vertex 2 Xcoordinate
    6.25055151,               !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    0.05085394,               !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    4.80085394,               !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone16_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Floor_0_0_10055,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.15085394,               !- Vertex 1 Xcoordinate
    8.55055151,               !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    8.55055151,               !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    5.15085394,               !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Floor_0_0_10055,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone16_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    8.55055151,               !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    5.15085394,               !- Vertex 2 Xcoordinate
    8.55055151,               !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    5.15085394,               !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone16_Ceiling_1_0_2,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Floor_0_0_10056,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.80085394,               !- Vertex 1 Xcoordinate
    4.37055151,               !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    4.37055151,               !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    4.80085394,               !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Floor_0_0_10056,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone16_Ceiling_1_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    4.37055151,               !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    4.80085394,               !- Vertex 2 Xcoordinate
    4.37055151,               !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    4.80085394,               !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone16_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Partition_8_0_10057,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    8.46055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    10.23055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    8.46055151,               !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Partition_8_0_10057,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone16_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    10.23055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    8.46055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    8.46055151,               !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone16_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Partition_6_0_10058,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    10.2305515108,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    5.15085394,               !- Vertex 2 Xcoordinate
    10.2305515108,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    5.15085394,               !- Vertex 3 Xcoordinate
    10.2305515108,            !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    10.2305515108,            !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Partition_6_0_10058,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone16_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.15085394,               !- Vertex 1 Xcoordinate
    10.2305515108,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    10.2305515108,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    10.2305515108,            !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    5.15085394,               !- Vertex 4 Xcoordinate
    10.2305515108,            !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone16_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Partition_8_0_10059,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.1508539415,             !- Vertex 1 Xcoordinate
    10.23055151,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    5.1508539415,             !- Vertex 2 Xcoordinate
    8.55055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    5.1508539415,             !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    5.1508539415,             !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Partition_8_0_10059,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone16_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.1508539415,             !- Vertex 1 Xcoordinate
    8.55055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    5.1508539415,             !- Vertex 2 Xcoordinate
    10.23055151,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    5.1508539415,             !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    5.1508539415,             !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone16_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Partition_7_0_10060,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.15085394,               !- Vertex 1 Xcoordinate
    8.5505515108,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    0.05085394,               !- Vertex 2 Xcoordinate
    8.5505515108,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    0.05085394,               !- Vertex 3 Xcoordinate
    8.5505515108,             !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    5.15085394,               !- Vertex 4 Xcoordinate
    8.5505515108,             !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Partition_7_0_10060,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone16_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.05085394,               !- Vertex 1 Xcoordinate
    8.5505515108,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    5.15085394,               !- Vertex 2 Xcoordinate
    8.5505515108,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    5.15085394,               !- Vertex 3 Xcoordinate
    8.5505515108,             !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    0.05085394,               !- Vertex 4 Xcoordinate
    8.5505515108,             !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone16_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    MurMontreau,              !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.0508539415,             !- Vertex 1 Xcoordinate
    8.5505515108,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    0.0508539415,             !- Vertex 2 Xcoordinate
    6.2505515108,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    0.0508539415,             !- Vertex 3 Xcoordinate
    6.2505515108,             !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    0.0508539415,             !- Vertex 4 Xcoordinate
    8.5505515108,             !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone16_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone13_Partition_3_0_10061,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.05085394,               !- Vertex 1 Xcoordinate
    6.2505515108,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.80085394,               !- Vertex 2 Xcoordinate
    6.2505515108,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    4.80085394,               !- Vertex 3 Xcoordinate
    6.2505515108,             !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    0.05085394,               !- Vertex 4 Xcoordinate
    6.2505515108,             !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone13_Partition_3_0_10061,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone13,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone16_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.80085394,               !- Vertex 1 Xcoordinate
    6.2505515108,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    0.05085394,               !- Vertex 2 Xcoordinate
    6.2505515108,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    0.05085394,               !- Vertex 3 Xcoordinate
    6.2505515108,             !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    4.80085394,               !- Vertex 4 Xcoordinate
    6.2505515108,             !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone16_Partition_8_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone13_Partition_2_0_10062,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8008539415,             !- Vertex 1 Xcoordinate
    6.25055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.8008539415,             !- Vertex 2 Xcoordinate
    4.37055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    4.8008539415,             !- Vertex 3 Xcoordinate
    4.37055151,               !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    4.8008539415,             !- Vertex 4 Xcoordinate
    6.25055151,               !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone13_Partition_2_0_10062,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone13,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone16_Partition_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8008539415,             !- Vertex 1 Xcoordinate
    4.37055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.8008539415,             !- Vertex 2 Xcoordinate
    6.25055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    4.8008539415,             !- Vertex 3 Xcoordinate
    6.25055151,               !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    4.8008539415,             !- Vertex 4 Xcoordinate
    4.37055151,               !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone16_Partition_9_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone13_Partition_6_0_10063,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.80085394,               !- Vertex 1 Xcoordinate
    4.3705515108,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    4.3705515108,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    4.3705515108,             !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    4.80085394,               !- Vertex 4 Xcoordinate
    4.3705515108,             !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone13_Partition_6_0_10063,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone13,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone16_Partition_9_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    4.3705515108,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.80085394,               !- Vertex 2 Xcoordinate
    4.3705515108,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    4.80085394,               !- Vertex 3 Xcoordinate
    4.3705515108,             !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    4.3705515108,             !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone16_Partition_10_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone13_Partition_5_0_10064,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    4.37055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    5.92055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    5.92055151,               !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    4.37055151,               !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone13_Partition_5_0_10064,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone13,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone16_Partition_10_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    5.92055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    4.37055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    4.37055151,               !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    5.92055151,               !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone16_Partition_11_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone13_Partition_4_0_10065,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    5.92055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    7.15055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    7.15055151,               !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    5.92055151,               !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone13_Partition_4_0_10065,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone13,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone16_Partition_11_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    7.15055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    5.92055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    5.92055151,               !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    7.15055151,               !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone16_Partition_12_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Partition_4_0_10066,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    7.15055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    8.46055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    8.46055151,               !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    7.15055151,               !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Partition_4_0_10066,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone16_Partition_12_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    8.46055151,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    7.15055151,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    7.15055151,               !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    8.46055151,               !- Vertex 4 Ycoordinate
    7.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc111:Zone16_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Floor_0_0_10067,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.05085394,               !- Vertex 1 Xcoordinate
    6.25055151,               !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    4.80085394,               !- Vertex 2 Xcoordinate
    6.25055151,               !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    4.80085394,               !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    0.05085394,               !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Floor_0_0_10067,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc111:Zone16_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.80085394,               !- Vertex 1 Xcoordinate
    6.25055151,               !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    0.05085394,               !- Vertex 2 Xcoordinate
    6.25055151,               !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    0.05085394,               !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    4.80085394,               !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc111:Zone16_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Floor_0_0_10068,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.15085394,               !- Vertex 1 Xcoordinate
    8.55055151,               !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    8.55055151,               !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    5.15085394,               !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Floor_0_0_10068,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc111:Zone16_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    8.55055151,               !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    5.15085394,               !- Vertex 2 Xcoordinate
    8.55055151,               !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    5.15085394,               !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc111:Zone16_Ceiling_1_0_2,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Floor_0_0_10069,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.80085394,               !- Vertex 1 Xcoordinate
    4.37055151,               !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    4.37055151,               !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    4.80085394,               !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Floor_0_0_10069,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc111:Zone16_Ceiling_1_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    4.37055151,               !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    4.80085394,               !- Vertex 2 Xcoordinate
    4.37055151,               !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    4.80085394,               !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc111:Zone16_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Partition_8_0_10070,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    8.46055151,               !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    10.23055151,              !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    8.46055151,               !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Partition_8_0_10070,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc111:Zone16_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    10.23055151,              !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    8.46055151,               !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    8.46055151,               !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc111:Zone16_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Partition_6_0_10071,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    10.2305515108,            !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    5.15085394,               !- Vertex 2 Xcoordinate
    10.2305515108,            !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    5.15085394,               !- Vertex 3 Xcoordinate
    10.2305515108,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    10.2305515108,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Partition_6_0_10071,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc111:Zone16_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.15085394,               !- Vertex 1 Xcoordinate
    10.2305515108,            !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    10.2305515108,            !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    10.2305515108,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    5.15085394,               !- Vertex 4 Xcoordinate
    10.2305515108,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc111:Zone16_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Partition_8_0_10072,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.1508539415,             !- Vertex 1 Xcoordinate
    10.23055151,              !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    5.1508539415,             !- Vertex 2 Xcoordinate
    8.55055151,               !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    5.1508539415,             !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    5.1508539415,             !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Partition_8_0_10072,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc111:Zone16_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.1508539415,             !- Vertex 1 Xcoordinate
    8.55055151,               !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    5.1508539415,             !- Vertex 2 Xcoordinate
    10.23055151,              !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    5.1508539415,             !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    5.1508539415,             !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc111:Zone16_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Partition_7_0_10073,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.15085394,               !- Vertex 1 Xcoordinate
    8.5505515108,             !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    0.05085394,               !- Vertex 2 Xcoordinate
    8.5505515108,             !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    0.05085394,               !- Vertex 3 Xcoordinate
    8.5505515108,             !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    5.15085394,               !- Vertex 4 Xcoordinate
    8.5505515108,             !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Partition_7_0_10073,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc111:Zone16_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.05085394,               !- Vertex 1 Xcoordinate
    8.5505515108,             !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    5.15085394,               !- Vertex 2 Xcoordinate
    8.5505515108,             !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    5.15085394,               !- Vertex 3 Xcoordinate
    8.5505515108,             !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    0.05085394,               !- Vertex 4 Xcoordinate
    8.5505515108,             !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc111:Zone16_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    MurMontreau,              !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.0508539415,             !- Vertex 1 Xcoordinate
    8.5505515108,             !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    0.0508539415,             !- Vertex 2 Xcoordinate
    6.2505515108,             !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    0.0508539415,             !- Vertex 3 Xcoordinate
    6.2505515108,             !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    0.0508539415,             !- Vertex 4 Xcoordinate
    8.5505515108,             !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc111:Zone16_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone13_Partition_3_0_10074,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.05085394,               !- Vertex 1 Xcoordinate
    6.2505515108,             !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    4.80085394,               !- Vertex 2 Xcoordinate
    6.2505515108,             !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    4.80085394,               !- Vertex 3 Xcoordinate
    6.2505515108,             !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    0.05085394,               !- Vertex 4 Xcoordinate
    6.2505515108,             !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone13_Partition_3_0_10074,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone13,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc111:Zone16_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.80085394,               !- Vertex 1 Xcoordinate
    6.2505515108,             !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    0.05085394,               !- Vertex 2 Xcoordinate
    6.2505515108,             !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    0.05085394,               !- Vertex 3 Xcoordinate
    6.2505515108,             !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    4.80085394,               !- Vertex 4 Xcoordinate
    6.2505515108,             !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc111:Zone16_Partition_8_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone13_Partition_2_0_10075,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8008539415,             !- Vertex 1 Xcoordinate
    6.25055151,               !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    4.8008539415,             !- Vertex 2 Xcoordinate
    4.37055151,               !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    4.8008539415,             !- Vertex 3 Xcoordinate
    4.37055151,               !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    4.8008539415,             !- Vertex 4 Xcoordinate
    6.25055151,               !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone13_Partition_2_0_10075,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone13,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc111:Zone16_Partition_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8008539415,             !- Vertex 1 Xcoordinate
    4.37055151,               !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    4.8008539415,             !- Vertex 2 Xcoordinate
    6.25055151,               !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    4.8008539415,             !- Vertex 3 Xcoordinate
    6.25055151,               !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    4.8008539415,             !- Vertex 4 Xcoordinate
    4.37055151,               !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc111:Zone16_Partition_9_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone13_Partition_6_0_10076,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.80085394,               !- Vertex 1 Xcoordinate
    4.3705515108,             !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    4.3705515108,             !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    4.3705515108,             !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    4.80085394,               !- Vertex 4 Xcoordinate
    4.3705515108,             !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone13_Partition_6_0_10076,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone13,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc111:Zone16_Partition_9_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    4.3705515108,             !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    4.80085394,               !- Vertex 2 Xcoordinate
    4.3705515108,             !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    4.80085394,               !- Vertex 3 Xcoordinate
    4.3705515108,             !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    4.3705515108,             !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc111:Zone16_Partition_10_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone13_Partition_5_0_10077,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    4.37055151,               !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    5.92055151,               !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    5.92055151,               !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    4.37055151,               !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone13_Partition_5_0_10077,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone13,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc111:Zone16_Partition_10_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    5.92055151,               !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    4.37055151,               !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    4.37055151,               !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    5.92055151,               !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc111:Zone16_Partition_11_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone13_Partition_4_0_10078,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    5.92055151,               !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    7.15055151,               !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    7.15055151,               !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    5.92055151,               !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone13_Partition_4_0_10078,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone13,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc111:Zone16_Partition_11_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    7.15055151,               !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    5.92055151,               !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    5.92055151,               !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    7.15055151,               !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc111:Zone16_Partition_12_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Partition_4_0_10079,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    7.15055151,               !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    8.46055151,               !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    8.46055151,               !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    7.15055151,               !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Partition_4_0_10079,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc111:Zone16_Partition_12_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    8.46055151,               !- Vertex 1 Ycoordinate
    7.0,                      !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    7.15055151,               !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    7.15055151,               !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    8.46055151,               !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc112:Zone16_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Floor_0_0_10080,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.05085394,               !- Vertex 1 Xcoordinate
    6.25055151,               !- Vertex 1 Ycoordinate
    14.0,                     !- Vertex 1 Zcoordinate
    4.80085394,               !- Vertex 2 Xcoordinate
    6.25055151,               !- Vertex 2 Ycoordinate
    14.0,                     !- Vertex 2 Zcoordinate
    4.80085394,               !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    0.05085394,               !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Floor_0_0_10080,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc112:Zone16_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.80085394,               !- Vertex 1 Xcoordinate
    6.25055151,               !- Vertex 1 Ycoordinate
    14.0,                     !- Vertex 1 Zcoordinate
    0.05085394,               !- Vertex 2 Xcoordinate
    6.25055151,               !- Vertex 2 Ycoordinate
    14.0,                     !- Vertex 2 Zcoordinate
    0.05085394,               !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    4.80085394,               !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc112:Zone16_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Floor_0_0_10081,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.15085394,               !- Vertex 1 Xcoordinate
    8.55055151,               !- Vertex 1 Ycoordinate
    14.0,                     !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    8.55055151,               !- Vertex 2 Ycoordinate
    14.0,                     !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    5.15085394,               !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Floor_0_0_10081,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc112:Zone16_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    8.55055151,               !- Vertex 1 Ycoordinate
    14.0,                     !- Vertex 1 Zcoordinate
    5.15085394,               !- Vertex 2 Xcoordinate
    8.55055151,               !- Vertex 2 Ycoordinate
    14.0,                     !- Vertex 2 Zcoordinate
    5.15085394,               !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc112:Zone16_Ceiling_1_0_2,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc1:Zone16_Floor_0_0_10082,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.80085394,               !- Vertex 1 Xcoordinate
    4.37055151,               !- Vertex 1 Ycoordinate
    14.0,                     !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    4.37055151,               !- Vertex 2 Ycoordinate
    14.0,                     !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    4.80085394,               !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc1:Zone16_Floor_0_0_10082,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc112:Zone16_Ceiling_1_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    4.37055151,               !- Vertex 1 Ycoordinate
    14.0,                     !- Vertex 1 Zcoordinate
    4.80085394,               !- Vertex 2 Xcoordinate
    4.37055151,               !- Vertex 2 Ycoordinate
    14.0,                     !- Vertex 2 Zcoordinate
    4.80085394,               !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc112:Zone16_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Partition_8_0_10083,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    8.46055151,               !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    10.23055151,              !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    8.46055151,               !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Partition_8_0_10083,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc112:Zone16_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    10.23055151,              !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    8.46055151,               !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    8.46055151,               !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc112:Zone16_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Partition_6_0_10084,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    10.2305515108,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    5.15085394,               !- Vertex 2 Xcoordinate
    10.2305515108,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    5.15085394,               !- Vertex 3 Xcoordinate
    10.2305515108,            !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    10.2305515108,            !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Partition_6_0_10084,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc112:Zone16_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.15085394,               !- Vertex 1 Xcoordinate
    10.2305515108,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    10.2305515108,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    10.2305515108,            !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    5.15085394,               !- Vertex 4 Xcoordinate
    10.2305515108,            !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc112:Zone16_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Partition_8_0_10085,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.1508539415,             !- Vertex 1 Xcoordinate
    10.23055151,              !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    5.1508539415,             !- Vertex 2 Xcoordinate
    8.55055151,               !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    5.1508539415,             !- Vertex 3 Xcoordinate
    8.55055151,               !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    5.1508539415,             !- Vertex 4 Xcoordinate
    10.23055151,              !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Partition_8_0_10085,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc112:Zone16_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.1508539415,             !- Vertex 1 Xcoordinate
    8.55055151,               !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    5.1508539415,             !- Vertex 2 Xcoordinate
    10.23055151,              !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    5.1508539415,             !- Vertex 3 Xcoordinate
    10.23055151,              !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    5.1508539415,             !- Vertex 4 Xcoordinate
    8.55055151,               !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc112:Zone16_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Partition_7_0_10086,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    5.15085394,               !- Vertex 1 Xcoordinate
    8.5505515108,             !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    0.05085394,               !- Vertex 2 Xcoordinate
    8.5505515108,             !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    0.05085394,               !- Vertex 3 Xcoordinate
    8.5505515108,             !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    5.15085394,               !- Vertex 4 Xcoordinate
    8.5505515108,             !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Partition_7_0_10086,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc112:Zone16_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.05085394,               !- Vertex 1 Xcoordinate
    8.5505515108,             !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    5.15085394,               !- Vertex 2 Xcoordinate
    8.5505515108,             !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    5.15085394,               !- Vertex 3 Xcoordinate
    8.5505515108,             !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    0.05085394,               !- Vertex 4 Xcoordinate
    8.5505515108,             !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc112:Zone16_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    MurMontreau,              !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.0508539415,             !- Vertex 1 Xcoordinate
    8.5505515108,             !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    0.0508539415,             !- Vertex 2 Xcoordinate
    6.2505515108,             !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    0.0508539415,             !- Vertex 3 Xcoordinate
    6.2505515108,             !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    0.0508539415,             !- Vertex 4 Xcoordinate
    8.5505515108,             !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc112:Zone16_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone13_Partition_3_0_10087,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    0.05085394,               !- Vertex 1 Xcoordinate
    6.2505515108,             !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    4.80085394,               !- Vertex 2 Xcoordinate
    6.2505515108,             !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    4.80085394,               !- Vertex 3 Xcoordinate
    6.2505515108,             !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    0.05085394,               !- Vertex 4 Xcoordinate
    6.2505515108,             !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone13_Partition_3_0_10087,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone13,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc112:Zone16_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.80085394,               !- Vertex 1 Xcoordinate
    6.2505515108,             !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    0.05085394,               !- Vertex 2 Xcoordinate
    6.2505515108,             !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    0.05085394,               !- Vertex 3 Xcoordinate
    6.2505515108,             !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    4.80085394,               !- Vertex 4 Xcoordinate
    6.2505515108,             !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc112:Zone16_Partition_8_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone13_Partition_2_0_10088,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8008539415,             !- Vertex 1 Xcoordinate
    6.25055151,               !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    4.8008539415,             !- Vertex 2 Xcoordinate
    4.37055151,               !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    4.8008539415,             !- Vertex 3 Xcoordinate
    4.37055151,               !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    4.8008539415,             !- Vertex 4 Xcoordinate
    6.25055151,               !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone13_Partition_2_0_10088,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone13,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc112:Zone16_Partition_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.8008539415,             !- Vertex 1 Xcoordinate
    4.37055151,               !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    4.8008539415,             !- Vertex 2 Xcoordinate
    6.25055151,               !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    4.8008539415,             !- Vertex 3 Xcoordinate
    6.25055151,               !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    4.8008539415,             !- Vertex 4 Xcoordinate
    4.37055151,               !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc112:Zone16_Partition_9_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone13_Partition_6_0_10089,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    4.80085394,               !- Vertex 1 Xcoordinate
    4.3705515108,             !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    7.19085394,               !- Vertex 2 Xcoordinate
    4.3705515108,             !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    7.19085394,               !- Vertex 3 Xcoordinate
    4.3705515108,             !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    4.80085394,               !- Vertex 4 Xcoordinate
    4.3705515108,             !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone13_Partition_6_0_10089,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone13,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc112:Zone16_Partition_9_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.19085394,               !- Vertex 1 Xcoordinate
    4.3705515108,             !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    4.80085394,               !- Vertex 2 Xcoordinate
    4.3705515108,             !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    4.80085394,               !- Vertex 3 Xcoordinate
    4.3705515108,             !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    7.19085394,               !- Vertex 4 Xcoordinate
    4.3705515108,             !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc112:Zone16_Partition_10_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone13_Partition_5_0_10090,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    4.37055151,               !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    5.92055151,               !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    5.92055151,               !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    4.37055151,               !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone13_Partition_5_0_10090,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone13,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc112:Zone16_Partition_10_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    5.92055151,               !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    4.37055151,               !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    4.37055151,               !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    5.92055151,               !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc112:Zone16_Partition_11_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone13_Partition_4_0_10091,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    5.92055151,               !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    7.15055151,               !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    7.15055151,               !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    5.92055151,               !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone13_Partition_4_0_10091,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone13,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc112:Zone16_Partition_11_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    7.15055151,               !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    5.92055151,               !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    5.92055151,               !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    7.15055151,               !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc112:Zone16_Partition_12_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc11:Zone1_Partition_4_0_10092,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    7.15055151,               !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    8.46055151,               !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    8.46055151,               !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    7.15055151,               !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc11:Zone1_Partition_4_0_10092,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Bloc11:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bloc112:Zone16_Partition_12_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4.0,                      !- Number of Vertices
    7.1908539415,             !- Vertex 1 Xcoordinate
    8.46055151,               !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    7.1908539415,             !- Vertex 2 Xcoordinate
    7.15055151,               !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    7.1908539415,             !- Vertex 3 Xcoordinate
    7.15055151,               !- Vertex 3 Ycoordinate
    14.0,                     !- Vertex 3 Zcoordinate
    7.1908539415,             !- Vertex 4 Xcoordinate
    8.46055151,               !- Vertex 4 Ycoordinate
    14.0;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bloc113:Zone16_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Toit,                     !- Construction Name
    Bloc1:Zone16,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4.0,                      !- Number of Vertices
